# LAPORAN PEMELIHARAAN UTILITAS PENDUKUNG - SEP-OKT 2026
**Kontrol**: A.7.11 | **Owner**: Facilities & IT Ops | **Klasifikasi**: Internal

## UPS ruang server Jakarta
- 2 unit 40 kVA (paralel N+1); baterai diganti 2025 (usia pakai 4 tahun)
- PM terakhir: 27 Oktober 2026 oleh CV Sinar Teknik (teknisi M.S. - escort sesuai log A.7.2): pengukuran tegangan & load OK; 1 modul baterai dipesan cadangan
- Uji beban (load bank) terakhir: Januari 2026 - lulus (backup runtime 47 menit)

## Genset gedung (perjanjian sewa gedung)
- Tersedia 250 kVA; uji bulanan oleh pengelola gedung; NDP menerima laporan (terakhir: 30 Sep 2026 OK)

## AC presisi ruang server
- 2 unit (N+1); PM bulanan CV Sinar Teknik (terakhir 24 Juli & 24 Okt 2026, log Q3 100%)
- Alarm suhu tinggi terhubung NOC (aksi runbook: eskalasi P3)

## Listrik kantor & cabang
- Makassar: UPS ruang server cabang (5 kVA) PM Okt 2026 (lihat serah terima A.7.9); stabilizer gudang OK.
